within HPF.Examples.ModelingValidation;

model Scenario_1_Data_Set_1_2
  SinglePhase.Components.Ground ground annotation(
    Placement(visible = true, transformation(origin = {-138, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  inner HPF.SystemDef systemDef(fs = 10e3, hrms = {i for i in 1:2:20}) annotation(
    Placement(visible = true, transformation(origin = {-140, 58}, extent = {{-14, -14}, {14, 10}}, rotation = 0)));
  Sources.ThreePhase.VoltageSource voltageSource(vArg_phA = {0.52196, 5.0309, 3.137, 5.1211, 0.88185, 0.5405, 2.7381, 3.3571, 3.1032, 1.0556, 4.7534, 0.08957, 4.2676, 4.1244, 4.4068}, vArg_phB = {4.7098, 2.6393, 0.15983, 3.0248, 0.54992, 2.8356, 0.30425, 1.6224, 5.1955, 4.6578, 1.421, 1.561, 2.3545, 1.471, 0.6687}, vArg_phC = {2.616, 0.41259, 4.8314, 0.56289, 3.7924, 4.8133, 4.8348, -0.2768, 0.88781, 2.6372, 4.1405, 4.1314, 0.31627, 0.0998, 2.1076}, vMag_phA = {281.6099, 0.52895, 0.47049, 0.73987, 0.12572, 0.73742, 0.42769, 0.058304, 0.29207, 0.058748, 0.015748, 0.02911, 0.017013, 0.0086381, 0.017564}, vMag_phB = {281.5887, 0.66547, 0.46821, 1.1624, 0.27892, 0.72691, 0.37598, 0.030611, 0.254, 0.065578, 0.021447, 0.041925, 0.013833, 0.0068935, 0.013253}, vMag_phC = {281.39, 0.46521, 0.075759, 1.0168, 0.39967, 0.60233, 0.28322, 0.061309, 0.27537, 0.028665, 0.0058585, 0.053376, 0.017543, 0.0048111, 0.010129}) annotation(
    Placement(visible = true, transformation(origin = {-138, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  SinglePhase.Components.Ground ground2 annotation(
    Placement(visible = true, transformation(origin = {-70, -56}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Transformers.ThreePhase.Symmetric.D1Y deltaWye(Rc = 15117.5, Rp = 8.333, Rs = 1.4404E-01, Xm = 2.3311e+03, Xp = 3.3002, Xs = 0.6197) annotation(
    Placement(transformation(extent = {{-92, -28}, {-72, -8}})));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl LED_Driver_2(P1(start = 28), S1(start = 28), V_Rect = 24, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-APV-25-24-2of3.mat", nomP = 25.2, nomV = 120, vAngle(displayUnit = "rad") = -120) annotation(
    Placement(visible = true, transformation(origin = {178, 48}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Power_Supply_1(P1(start = 1e-2), S1(start = 1e-2), P_DCmin = 8, P_stby = 23.34, V_Rect = 48, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-RSP-1000-48.mat", nomP = 1000, nomV = 120) annotation(
    Placement(visible = true, transformation(origin = {74, 78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Laptop_Charger_3(P1(start = 72), S1(start = 72), P_DCmin = 2, P_stby = 0.44, V_Rect = 18.5, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/HP-391174-001.mat", nomP = 120, nomV = 120) annotation(
    Placement(visible = true, transformation(origin = {76, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load Load_1(pwr = 1e-2) annotation(
    Placement(visible = true, transformation(origin = {108, 74}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
    Placement(visible = true, transformation(origin = {108, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground3 annotation(
    Placement(visible = true, transformation(origin = {110, -8}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load Laptop_3(pwr = 72.617755) annotation(
    Placement(visible = true, transformation(origin = {110, 26}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground4 annotation(
    Placement(visible = true, transformation(origin = {208, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  SinglePhase.Components.Ground ground6 annotation(
    Placement(visible = true, transformation(origin = {50, 12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl LED_Driver_3(P1(start = 28), S1(start = 28), V_Rect = 24, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-APV-25-24-3of3.mat", nomP = 25.2, nomV = 120, vAngle = 2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {78, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load LED_2(pwr = 28.633514) annotation(
    Placement(visible = true, transformation(origin = {208, 44}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground8 annotation(
    Placement(visible = true, transformation(origin = {104, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl LED_Driver_1(P1(start = 28), S1(start = 28), V_Rect = 24, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-APV-25-24-1of3.mat", nomP = 25.2, nomV = 120) annotation(
    Placement(visible = true, transformation(origin = {76, 122}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load LED_3(pwr = 27.675634) annotation(
    Placement(visible = true, transformation(origin = {104, -34}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  DC.DC_Load LED_1(pwr = 28.164088) annotation(
    Placement(visible = true, transformation(origin = {108, 118}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground10 annotation(
    Placement(visible = true, transformation(origin = {108, 92}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Laptop_Charger_4(P1(start = 72), P_DCmin = 2, P_stby = 0.33, S1(start = 72), V_Rect = 18.5, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/HP-PA-1900-15C2.mat", nomP = 90, nomV = 120, vAngle = -2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {176, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Laptop_Charger_5(P1(start = 70), P_DCmin = 2, P_stby = 0.27, S1(start = 70), V_Rect = 18.5, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/HP-PA-1121-12H.mat", nomP = 120, nomV = 120, vAngle = 2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {70, -126}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Power_Supply_2(P1(start = 1e-2), P_DCmin = 10, P_stby = 4.89, S1(start = 1e-2), V_Rect = 48, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Xunbuma-T-1000-48.mat", nomP = 1000, nomV = 120, vAngle = -2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {178, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Power_Supply_3(P1(start = 1e-2), P_DCmin = 10, P_stby = 17.7, S1(start = 1e-2), V_Rect = 48, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-SE-1000-48.mat", nomP = 1000, nomV = 120, vAngle = 2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {74, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load Load_2(pwr = 1e-2) annotation(
    Placement(visible = true, transformation(origin = {210, -2}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground12 annotation(
    Placement(visible = true, transformation(origin = {210, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground13 annotation(
    Placement(visible = true, transformation(origin = {104, -108}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load dC_Load(pwr = 1e-2) annotation(
    Placement(visible = true, transformation(origin = {104, -82}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  DC.DC_Load dC_Load1(pwr = 71.287838) annotation(
    Placement(visible = true, transformation(origin = {210, -48}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground16 annotation(
    Placement(visible = true, transformation(origin = {210, -74}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  SinglePhase.Components.Ground ground17 annotation(
    Placement(visible = true, transformation(origin = {148, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground18 annotation(
    Placement(visible = true, transformation(origin = {106, -156}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  DC.DC_Load dC_Load2(pwr = 70.969129) annotation(
    Placement(visible = true, transformation(origin = {106, -130}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  SinglePhase.Components.Ground ground19 annotation(
    Placement(visible = true, transformation(origin = {44, -142}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
equation
  connect(voltageSource.pinN, ground.pin) annotation(
    Line(points = {{-138, -30.75}, {-138, -42.75}}, color = {117, 80, 123}));
  connect(deltaWye.pinSec_N, ground2.pin) annotation(
    Line(points = {{-72, -30}, {-70, -30}, {-70, -44.75}}, color = {117, 80, 123}));
  connect(voltageSource.pinP_phC, deltaWye.pinPrim_C) annotation(
    Line(points = {{-125.5, -28}, {-92, -28}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phB, deltaWye.pinPrim_B) annotation(
    Line(points = {{-125.5, -18}, {-92, -18}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phA, deltaWye.pinPrim_A) annotation(
    Line(points = {{-125.5, -8}, {-92, -8}}, color = {92, 53, 102}));
  connect(Power_Supply_1.pin_p, Load_1.p) annotation(
    Line(points = {{84, 84}, {108, 84}}, color = {0, 0, 255}));
  connect(ground1.p, Load_1.n) annotation(
    Line(points = {{108, 56}, {108, 64}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.pin_n, Laptop_3.n) annotation(
    Line(points = {{86, 24}, {100, 24}, {100, 16}, {110, 16}}, color = {0, 0, 255}));
  connect(ground3.p, Laptop_3.n) annotation(
    Line(points = {{110, 2}, {110, 16}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.pin_p, Laptop_3.p) annotation(
    Line(points = {{86, 36}, {110, 36}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.hPin_N, ground6.pin) annotation(
    Line(points = {{66, 24}, {50, 24}, {50, 23.25}}, color = {117, 80, 123}));
  connect(LED_Driver_2.pin_p, LED_2.p) annotation(
    Line(points = {{188, 54}, {208, 54}}, color = {0, 0, 255}));
  connect(ground4.p, LED_2.n) annotation(
    Line(points = {{208, 30}, {208, 34}}, color = {0, 0, 255}));
  connect(LED_Driver_3.pin_p, LED_3.p) annotation(
    Line(points = {{88, -24}, {104, -24}}, color = {0, 0, 255}));
  connect(LED_Driver_3.pin_n, LED_3.n) annotation(
    Line(points = {{88, -36}, {100, -36}, {100, -40}, {104, -40}, {104, -44}}, color = {0, 0, 255}));
  connect(ground8.p, LED_3.n) annotation(
    Line(points = {{104, -50}, {104, -44}}, color = {0, 0, 255}));
  connect(LED_Driver_1.pin_p, LED_1.p) annotation(
    Line(points = {{86, 128}, {108, 128}}, color = {0, 0, 255}));
  connect(LED_Driver_1.pin_n, LED_1.n) annotation(
    Line(points = {{86, 116}, {99.5, 116}, {99.5, 108}, {108, 108}}, color = {0, 0, 255}));
  connect(ground10.p, LED_1.n) annotation(
    Line(points = {{108, 102}, {108, 108}}, color = {0, 0, 255}));
  connect(Load_2.n, Power_Supply_2.pin_n) annotation(
    Line(points = {{210, -12}, {210, -8}, {202, -8}, {202, -4}, {188, -4}}, color = {0, 0, 255}));
  connect(Power_Supply_2.pin_p, Load_2.p) annotation(
    Line(points = {{188, 8}, {210, 8}}, color = {0, 0, 255}));
  connect(Load_2.n, ground12.p) annotation(
    Line(points = {{210, -12}, {210, -18}}, color = {0, 0, 255}));
  connect(Power_Supply_3.pin_p, dC_Load.p) annotation(
    Line(points = {{84, -72}, {104, -72}}, color = {0, 0, 255}));
  connect(ground13.p, dC_Load.n) annotation(
    Line(points = {{104, -98}, {104, -92}}, color = {0, 0, 255}));
  connect(LED_Driver_2.pin_n, LED_2.n) annotation(
    Line(points = {{188, 42}, {206, 42}, {206, 38}, {208, 38}, {208, 34}}, color = {0, 0, 255}));
  connect(Laptop_Charger_5.pin_p, dC_Load2.p) annotation(
    Line(points = {{80, -120}, {106, -120}}, color = {0, 0, 255}));
  connect(Laptop_Charger_5.pin_n, dC_Load2.n) annotation(
    Line(points = {{80, -132}, {96, -132}, {96, -140}, {106, -140}}, color = {0, 0, 255}));
  connect(ground18.p, dC_Load2.n) annotation(
    Line(points = {{106, -146}, {106, -140}}, color = {0, 0, 255}));
  connect(ground19.pin, Laptop_Charger_5.hPin_N) annotation(
    Line(points = {{44, -130.75}, {44, -132}, {60, -132}}, color = {92, 53, 102}));
  connect(Laptop_Charger_4.hPin_N, ground17.pin) annotation(
    Line(points = {{166, -50}, {165, -50}, {165, -50.75}, {148, -50.75}}, color = {117, 80, 123}));
  connect(Laptop_Charger_4.pin_p, dC_Load1.p) annotation(
    Line(points = {{186, -38}, {210, -38}}, color = {0, 0, 255}));
  connect(Laptop_Charger_4.pin_n, dC_Load1.n) annotation(
    Line(points = {{186, -50}, {206, -50}, {206, -54}, {210, -54}, {210, -58}}, color = {0, 0, 255}));
  connect(ground16.p, dC_Load1.n) annotation(
    Line(points = {{210, -64}, {210, -58}}, color = {0, 0, 255}));
  connect(Power_Supply_1.pin_n, Load_1.n) annotation(
    Line(points = {{84, 72}, {104, 72}, {104, 68}, {108, 68}, {108, 64}}, color = {0, 0, 255}));
  connect(Power_Supply_3.pin_n, dC_Load.n) annotation(
    Line(points = {{84, -84}, {94, -84}, {94, -92}, {104, -92}}, color = {0, 0, 255}));
  connect(LED_Driver_1.hPin_N, ground6.pin) annotation(
    Line(points = {{66, 116}, {50, 116}, {50, 23.25}}, color = {117, 80, 123}));
  connect(Power_Supply_1.hPin_N, ground6.pin) annotation(
    Line(points = {{64, 72}, {50, 72}, {50, 23.25}}, color = {117, 80, 123}));
  connect(LED_Driver_2.hPin_N, ground17.pin) annotation(
    Line(points = {{168, 42}, {148, 42}, {148, -50.75}}, color = {117, 80, 123}));
  connect(Power_Supply_2.hPin_N, ground17.pin) annotation(
    Line(points = {{168, -4}, {148, -4}, {148, -50.75}}, color = {117, 80, 123}));
  connect(LED_Driver_3.hPin_N, ground19.pin) annotation(
    Line(points = {{68, -36}, {44, -36}, {44, -130.75}}, color = {117, 80, 123}));
  connect(Power_Supply_3.hPin_N, ground19.pin) annotation(
    Line(points = {{64, -84}, {44, -84}, {44, -130.75}}, color = {117, 80, 123}));
  connect(deltaWye.pinSec_A, LED_Driver_1.hPin_P) annotation(
    Line(points = {{-72, -6}, {34, -6}, {34, 128}, {66, 128}}, color = {92, 53, 102}));
  connect(deltaWye.pinSec_A, Power_Supply_1.hPin_P) annotation(
    Line(points = {{-72, -6}, {34, -6}, {34, 84}, {64, 84}}, color = {92, 53, 102}));
  connect(Laptop_Charger_3.hPin_P, LED_Driver_1.hPin_P) annotation(
    Line(points = {{66, 36}, {34, 36}, {34, 128}, {66, 128}}, color = {92, 53, 102}));
  connect(deltaWye.pinSec_B, LED_Driver_2.hPin_P) annotation(
    Line(points = {{-72, -14}, {132, -14}, {132, 54}, {168, 54}}, color = {92, 53, 102}));
  connect(Power_Supply_2.hPin_P, LED_Driver_2.hPin_P) annotation(
    Line(points = {{168, 8}, {132, 8}, {132, 54}, {168, 54}}, color = {92, 53, 102}));
  connect(Laptop_Charger_4.hPin_P, LED_Driver_2.hPin_P) annotation(
    Line(points = {{166, -38}, {132, -38}, {132, 54}, {168, 54}}, color = {92, 53, 102}));
  connect(deltaWye.pinSec_C, LED_Driver_3.hPin_P) annotation(
    Line(points = {{-72, -22}, {-28, -22}, {-28, -24}, {68, -24}}, color = {92, 53, 102}));
  connect(Power_Supply_3.hPin_P, LED_Driver_3.hPin_P) annotation(
    Line(points = {{64, -72}, {28, -72}, {28, -24}, {68, -24}}, color = {92, 53, 102}));
  connect(Laptop_Charger_5.hPin_P, LED_Driver_3.hPin_P) annotation(
    Line(points = {{60, -120}, {50, -120}, {50, -114}, {28, -114}, {28, -24}, {68, -24}}, color = {92, 53, 102}));
  annotation(
    Diagram(coordinateSystem(extent = {{-300, -220}, {300, 240}}, initialScale = 0.1), graphics = {Text(origin = {-42, 12}, lineColor = {28, 108, 200}, extent = {{-182, 192}, {146, 164}}, textString = "Scenario 1 | Data Set 1.2
Load Phase a-n        Total Load - 100W                Load Bank 1 (78W), LED 1 (22W)
Load Phase b-n        Total Load - 100W                Load Bank 2 (78W), LED 2 (22W)
Load Phase c-n        Total Load - 100W                Load Bank 3 (78W), LED 3 (22W)", horizontalAlignment = TextAlignment.Left)}),
    Icon(coordinateSystem(extent = {{-300, -220}, {300, 240}})),
    experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-10, Interval = 1),
    __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "dassl", ls = "totalpivot", nls = "newton"),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst -d=initialization ");
end Scenario_1_Data_Set_1_2;