within HPF.Examples.ModelingValidation;

model Scenario_1_Data_Set_1_3
  SinglePhase.Components.Ground ground annotation(
    Placement(visible = true, transformation(origin = {-172, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  inner SystemDef systemDef(fs = 10e3, hrms = {i for i in 1:2:20}) annotation(
    Placement(visible = true, transformation(origin = {-224, 108}, extent = {{-14, -14}, {14, 10}}, rotation = 0)));
  Sources.ThreePhase.VoltageSource voltageSource(vArg_phA = {0.52196, 5.0309, 3.137, 5.1211, 0.88185, 0.5405, 2.7381, 3.3571, 3.1032, 1.0556, 4.7534, 0.08957, 4.2676, 4.1244, 4.4068}, vArg_phB = {4.7098, 2.6393, 0.15983, 3.0248, 0.54992, 2.8356, 0.30425, 1.6224, 5.1955, 4.6578, 1.421, 1.561, 2.3545, 1.471, 0.6687}, vArg_phC = {2.616, 0.41259, 4.8314, 0.56289, 3.7924, 4.8133, 4.8348, -0.2768, 0.88781, 2.6372, 4.1405, 4.1314, 0.31627, 0.0998, 2.1076}, vMag_phA = {281.6099, 0.52895, 0.47049, 0.73987, 0.12572, 0.73742, 0.42769, 0.058304, 0.29207, 0.058748, 0.015748, 0.02911, 0.017013, 0.0086381, 0.017564}, vMag_phB = {281.5887, 0.66547, 0.46821, 1.1624, 0.27892, 0.72691, 0.37598, 0.030611, 0.254, 0.065578, 0.021447, 0.041925, 0.013833, 0.0068935, 0.013253}, vMag_phC = {281.39, 0.46521, 0.075759, 1.0168, 0.39967, 0.60233, 0.28322, 0.061309, 0.27537, 0.028665, 0.0058585, 0.053376, 0.017543, 0.0048111, 0.010129}) annotation(
    Placement(visible = true, transformation(origin = {-172, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  SinglePhase.Components.Ground ground2 annotation(
    Placement(visible = true, transformation(origin = {-88, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.Transformers.ThreePhase.Symmetric.D1Y deltaWye(Rc = 15117.5, Rp = 8.333, Rs = 1.4404E-01, Xm = 2.3311e+03, Xp = 3.3002, Xs = 0.6197) annotation(
    Placement(visible = true, transformation(extent = {{-110, -4}, {-90, 16}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground18 annotation(
    Placement(visible = true, transformation(origin = {72, -146}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl LED_Driver_3(P1(start = 28), S1(start = 28), V_Rect = 24, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-APV-25-24-3of3.mat", nomP = 25.2, nomV = 120, vAngle = 2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {44, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Laptop_Charger_3(P1(start = 72), S1(start = 72), P_DCmin = 2, P_stby = 0.44, V_Rect = 18.5, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/HP-391174-001.mat", nomP = 120, nomV = 120) annotation(
    Placement(visible = true, transformation(origin = {42, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Laptop_Charger_4(P1(start = 72), P_DCmin = 2, P_stby = 0.33, S1(start = 72), V_Rect = 18.5, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/HP-PA-1900-15C2.mat", nomP = 90, nomV = 120, vAngle = -2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {142, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Ground ground6 annotation(
    Placement(visible = true, transformation(origin = {16, 22}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground10 annotation(
    Placement(visible = true, transformation(origin = {74, 102}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load dC_Load1(pwr = 70.255192) annotation(
    Placement(visible = true, transformation(origin = {176, -38}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Power_Supply_1(P1(start = 200), S1(start = 200), P_DCmin = 8, P_stby = 23.34, V_Rect = 48, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-RSP-1000-48.mat", nomP = 1000, nomV = 120) annotation(
    Placement(visible = true, transformation(origin = {40, 88}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load Laptop_3(pwr = 72.714547) annotation(
    Placement(visible = true, transformation(origin = {76, 36}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground16 annotation(
    Placement(visible = true, transformation(origin = {174, -66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground4 annotation(
    Placement(visible = true, transformation(origin = {174, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load LED_1(pwr = 27.749389) annotation(
    Placement(visible = true, transformation(origin = {74, 128}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.DC.DC_Load Load_2(pwr = 230.708356) annotation(
    Placement(visible = true, transformation(origin = {176, 8}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Power_Supply_3(P1(start = 200), P_DCmin = 10, P_stby = 17.7, S1(start = 200), V_Rect = 48, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-SE-1000-48.mat", nomP = 1000, nomV = 120, vAngle = 2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {40, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Ground ground19 annotation(
    Placement(visible = true, transformation(origin = {10, -132}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load dC_Load2(pwr = 71.4473) annotation(
    Placement(visible = true, transformation(origin = {72, -120}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground12 annotation(
    Placement(visible = true, transformation(origin = {176, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Laptop_Charger_5(P1(start = 72), P_DCmin = 2, P_stby = 0.27, S1(start = 72), V_Rect = 18.5, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/HP-PA-1121-12H.mat", nomP = 120, nomV = 120, vAngle = 2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {36, -116}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground3 annotation(
    Placement(visible = true, transformation(origin = {76, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.SinglePhase.Components.Ground ground17 annotation(
    Placement(visible = true, transformation(origin = {114, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl LED_Driver_1(P1(start = 28), S1(start = 28), V_Rect = 24, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-APV-25-24-1of3.mat", nomP = 25.2, nomV = 120) annotation(
    Placement(visible = true, transformation(origin = {42, 132}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load LED_2(pwr = 28.03785) annotation(
    Placement(visible = true, transformation(origin = {174, 54}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.DC.DC_Load Load_1(pwr = 231.314517) annotation(
    Placement(visible = true, transformation(origin = {74, 84}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
    Placement(visible = true, transformation(origin = {74, 56}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground8 annotation(
    Placement(visible = true, transformation(origin = {70, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl LED_Driver_2(P1(start = 28), S1(start = 28), V_Rect = 24, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Mean-Well-APV-25-24-2of3.mat", nomP = 25.2, nomV = 120, vAngle = -2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {144, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load dC_Load(pwr = 236.888286) annotation(
    Placement(visible = true, transformation(origin = {70, -72}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  HPF.PowerConverters.SinglePhase.ACDC_EmpMdl Power_Supply_2(P1(start = 200), P_DCmin = 10, P_stby = 4.89, S1(start = 200), V_Rect = 48, modelFileName = "HPF/Data/ConverterModels/SinglePhase/ACDC/Xunbuma-T-1000-48.mat", nomP = 1000, nomV = 120, vAngle = -2.094395102393195) annotation(
    Placement(visible = true, transformation(origin = {144, 12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Electrical.Analog.Basic.Ground ground13 annotation(
    Placement(visible = true, transformation(origin = {70, -98}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  HPF.DC.DC_Load LED_3(pwr = 27.054665) annotation(
    Placement(visible = true, transformation(origin = {70, -24}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
equation
  connect(voltageSource.pinN, ground.pin) annotation(
    Line(points = {{-172, -6.75}, {-172, -18.75}}, color = {117, 80, 123}));
  connect(deltaWye.pinSec_N, ground2.pin) annotation(
    Line(points = {{-90, -6}, {-88, -6}, {-88, -20.75}}, color = {117, 80, 123}));
  connect(voltageSource.pinP_phA, deltaWye.pinPrim_A) annotation(
    Line(points = {{-159.5, 16}, {-110, 16}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phB, deltaWye.pinPrim_B) annotation(
    Line(points = {{-159.5, 6}, {-110, 6}}, color = {92, 53, 102}));
  connect(voltageSource.pinP_phC, deltaWye.pinPrim_C) annotation(
    Line(points = {{-159.5, -4}, {-110, -4}}, color = {92, 53, 102}));
  connect(Power_Supply_3.hPin_N, ground19.pin) annotation(
    Line(points = {{30, -74}, {10, -74}, {10, -120.75}}, color = {117, 80, 123}));
  connect(LED_Driver_2.hPin_N, ground17.pin) annotation(
    Line(points = {{134, 52}, {114, 52}, {114, -40.75}}, color = {117, 80, 123}));
  connect(Power_Supply_1.hPin_N, ground6.pin) annotation(
    Line(points = {{30, 82}, {16, 82}, {16, 33.25}}, color = {117, 80, 123}));
  connect(Laptop_Charger_4.hPin_N, ground17.pin) annotation(
    Line(points = {{132, -40}, {131, -40}, {131, -40.75}, {114, -40.75}}, color = {117, 80, 123}));
  connect(Power_Supply_1.pin_n, Load_1.n) annotation(
    Line(points = {{50, 82}, {70, 82}, {70, 78}, {74, 78}, {74, 74}}, color = {0, 0, 255}));
  connect(ground1.p, Load_1.n) annotation(
    Line(points = {{74, 66}, {74, 74}}, color = {0, 0, 255}));
  connect(Laptop_Charger_5.pin_p, dC_Load2.p) annotation(
    Line(points = {{46, -110}, {72, -110}}, color = {0, 0, 255}));
  connect(LED_Driver_2.pin_p, LED_2.p) annotation(
    Line(points = {{154, 64}, {174, 64}}, color = {0, 0, 255}));
  connect(Power_Supply_1.pin_p, Load_1.p) annotation(
    Line(points = {{50, 94}, {74, 94}}, color = {0, 0, 255}));
  connect(LED_Driver_3.pin_p, LED_3.p) annotation(
    Line(points = {{54, -14}, {70, -14}}, color = {0, 0, 255}));
  connect(LED_Driver_1.hPin_N, ground6.pin) annotation(
    Line(points = {{32, 126}, {16, 126}, {16, 33.25}}, color = {117, 80, 123}));
  connect(Power_Supply_2.pin_p, Load_2.p) annotation(
    Line(points = {{154, 18}, {176, 18}}, color = {0, 0, 255}));
  connect(LED_Driver_2.pin_n, LED_2.n) annotation(
    Line(points = {{154, 52}, {172, 52}, {172, 48}, {174, 48}, {174, 44}}, color = {0, 0, 255}));
  connect(Laptop_Charger_4.pin_n, dC_Load1.n) annotation(
    Line(points = {{152, -40}, {172, -40}, {172, -44}, {176, -44}, {176, -48}}, color = {0, 0, 255}));
  connect(ground10.p, LED_1.n) annotation(
    Line(points = {{74, 112}, {74, 118}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.hPin_N, ground6.pin) annotation(
    Line(points = {{32, 34}, {16, 34}, {16, 33.25}}, color = {117, 80, 123}));
  connect(ground16.p, dC_Load1.n) annotation(
    Line(points = {{174, -56}, {174, -52}, {176, -52}, {176, -48}}, color = {0, 0, 255}));
  connect(Power_Supply_3.pin_n, dC_Load.n) annotation(
    Line(points = {{50, -74}, {60, -74}, {60, -82}, {70, -82}}, color = {0, 0, 255}));
  connect(Laptop_Charger_4.pin_p, dC_Load1.p) annotation(
    Line(points = {{152, -28}, {176, -28}}, color = {0, 0, 255}));
  connect(ground19.pin, Laptop_Charger_5.hPin_N) annotation(
    Line(points = {{10, -120.75}, {10, -122}, {26, -122}}, color = {92, 53, 102}));
  connect(ground13.p, dC_Load.n) annotation(
    Line(points = {{70, -88}, {70, -82}}, color = {0, 0, 255}));
  connect(LED_Driver_1.pin_p, LED_1.p) annotation(
    Line(points = {{52, 138}, {74, 138}}, color = {0, 0, 255}));
  connect(ground18.p, dC_Load2.n) annotation(
    Line(points = {{72, -136}, {72, -130}}, color = {0, 0, 255}));
  connect(ground8.p, LED_3.n) annotation(
    Line(points = {{70, -40}, {70, -34}}, color = {0, 0, 255}));
  connect(LED_Driver_3.hPin_N, ground19.pin) annotation(
    Line(points = {{34, -26}, {10, -26}, {10, -120.75}}, color = {117, 80, 123}));
  connect(ground4.p, LED_2.n) annotation(
    Line(points = {{174, 40}, {174, 44}}, color = {0, 0, 255}));
  connect(LED_Driver_1.pin_n, LED_1.n) annotation(
    Line(points = {{52, 126}, {65.5, 126}, {65.5, 118}, {74, 118}}, color = {0, 0, 255}));
  connect(ground3.p, Laptop_3.n) annotation(
    Line(points = {{76, 20}, {76, 26}}, color = {0, 0, 255}));
  connect(Power_Supply_2.hPin_N, ground17.pin) annotation(
    Line(points = {{134, 6}, {114, 6}, {114, -40.75}}, color = {117, 80, 123}));
  connect(Load_2.n, Power_Supply_2.pin_n) annotation(
    Line(points = {{176, -2}, {176, 2}, {168, 2}, {168, 6}, {154, 6}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.pin_p, Laptop_3.p) annotation(
    Line(points = {{52, 46}, {76, 46}}, color = {0, 0, 255}));
  connect(Laptop_Charger_3.pin_n, Laptop_3.n) annotation(
    Line(points = {{52, 34}, {66, 34}, {66, 26}, {76, 26}}, color = {0, 0, 255}));
  connect(Power_Supply_3.pin_p, dC_Load.p) annotation(
    Line(points = {{50, -62}, {70, -62}}, color = {0, 0, 255}));
  connect(Laptop_Charger_5.pin_n, dC_Load2.n) annotation(
    Line(points = {{46, -122}, {62, -122}, {62, -130}, {72, -130}}, color = {0, 0, 255}));
  connect(LED_Driver_3.pin_n, LED_3.n) annotation(
    Line(points = {{54, -26}, {66, -26}, {66, -30}, {70, -30}, {70, -34}}, color = {0, 0, 255}));
  connect(Load_2.n, ground12.p) annotation(
    Line(points = {{176, -2}, {176, -8}}, color = {0, 0, 255}));
  connect(deltaWye.pinSec_B, LED_Driver_2.hPin_P) annotation(
    Line(points = {{-90, 10}, {94, 10}, {94, 64}, {134, 64}}, color = {92, 53, 102}));
  connect(Power_Supply_2.hPin_P, LED_Driver_2.hPin_P) annotation(
    Line(points = {{134, 18}, {94, 18}, {94, 64}, {134, 64}}, color = {92, 53, 102}));
  connect(Laptop_Charger_4.hPin_P, LED_Driver_2.hPin_P) annotation(
    Line(points = {{132, -28}, {94, -28}, {94, 64}, {134, 64}}, color = {92, 53, 102}));
  connect(deltaWye.pinSec_A, LED_Driver_1.hPin_P) annotation(
    Line(points = {{-90, 18}, {-6, 18}, {-6, 138}, {32, 138}}, color = {92, 53, 102}));
  connect(Power_Supply_1.hPin_P, LED_Driver_1.hPin_P) annotation(
    Line(points = {{30, 94}, {-6, 94}, {-6, 138}, {32, 138}}, color = {92, 53, 102}));
  connect(Laptop_Charger_3.hPin_P, LED_Driver_1.hPin_P) annotation(
    Line(points = {{32, 46}, {-6, 46}, {-6, 138}, {32, 138}}, color = {92, 53, 102}));
  connect(deltaWye.pinSec_C, LED_Driver_3.hPin_P) annotation(
    Line(points = {{-90, 2}, {-6, 2}, {-6, -14}, {34, -14}}, color = {92, 53, 102}));
  connect(Power_Supply_3.hPin_P, LED_Driver_3.hPin_P) annotation(
    Line(points = {{30, -62}, {-6, -62}, {-6, -14}, {34, -14}}, color = {92, 53, 102}));
  connect(Laptop_Charger_5.hPin_P, LED_Driver_3.hPin_P) annotation(
    Line(points = {{26, -110}, {-6, -110}, {-6, -14}, {34, -14}}, color = {92, 53, 102}));
  annotation(
    Diagram(coordinateSystem(extent = {{-300, -220}, {300, 240}}, initialScale = 0.1), graphics = {Text(origin = {-80, 20}, lineColor = {28, 108, 200}, extent = {{-182, 192}, {236, 156}}, textString = "Scenario 1 | Data Set 1.3
Load Phase a-n        Total Load - 300W                Load Bank (78W), LED (22W), Resistor (200W)
Load Phase b-n        Total Load - 300W                Load Bank (78W), LED (22W), Resistor (200W)
Load Phase c-n        Total Load - 300W                Load Bank (78W), LED (22W), Resistor (200W)", fontSize = 9, horizontalAlignment = TextAlignment.Left)}),
    Icon(coordinateSystem(extent = {{-300, -220}, {300, 240}})),
    experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-10, Interval = 1),
    __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "dassl", ls = "totalpivot", nls = "newton"),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst -d=initialization ");
end Scenario_1_Data_Set_1_3;